# 87. 电力现货市场技术支持系统需要与哪些系统进行数据交互及其交互技术？电力现货技术支持系统和能量管理系统是何关系？

电力现货市场技术支持系统为支撑多周期多品种电力现货交易全过程业务，需要从相关内外部系统接入电网物理模型、运行方式、市场边界等数据，并将市场出清结果发布给相关系统。与之存在数据交互的调度自动化内部系统主要包括EMS（能量管理系统）、OMS（调度运行管理系统）等，相关外部系统主要包括市场交易系统、结算系统、电能量计量系统、营销系统等。

电力现货市场技术支持系统从EMS获取电网模型方式、网络约束、设备断面实时及历史量测、计划预测边界等数据，一般包括电网物理模型、状态估计方式断面、AGC（自动发电控制）机组控制信息、SCADA（数据采集与监视控制）机组及断面实时运行和历史量测数据、稳定断面定义及控制信息、关键输电线关口断面稳定限额、新能源预测信息、系统负荷预测、母线负荷预测、联络线计划等，这些数据将用于市场主体与电网物理模型关联关系及计划市场未来态安全校核断面的构建。电力现货市场技术支持系统将日前市场出清结果、日内市场出清结果、实时市场出清结果、辅助服务市场出清结果发布到EMS，EMS将通过AGC、SCADA等应用功能实现各类市场出清结果的物理执行。

电力现货市场技术支持系统从 OMS 获取发输变电设备检修计划、投退役计划等数据，一般包括机组检修单、输变电设备检修单、设备投运、设备退役信息等，用于构建计划市场未来态安全校核断面。

电力现货市场技术支持系统从市场交易平台获取市场主体注册信息、报价信息等数据，一般包括发电厂商信息、售电商信息、电力用户信息、机组启停报价、电能报价、机组最早并网时间、机组日最大发电量等信息，并向市场交易平台输出电能量及辅助服务交易结果、电网实际运行数据等信息，一般包括电能和调峰调频等辅助服务市场的出清结果、节点边际电价、实际执行结果、偏差结算信息、机组实际出力、联络线实际功率、系统负荷实测等，这些数据由市场交易平台开放给市场主体和监管机构，用于市场

运行信息披露。

电力现货市场技术支持系统将日前市场出清结果、日内市场出清结果、实时市场出清结果、辅助服务市场出清结果发布发送到电力市场交易结算系统，用于市场交易结算。

电力现货市场技术支持系统从电能量计量系统获取机组实际发生电量数据，用于市场行为分析和结算分析。

电力现货市场技术支持系统将重要且及时性要求较高的市场发布信息发送给营销系统各市场成员，用于市场信息披露。

电力现货市场技术支持系统与上述系统的数据交互内容、交互机制各不相同，其数据交互技术需要同时满足安全、质量、效率等要求，一般包括数据交换方式、数据质量校验、数据质量分析等方面。

数据交换方式方面，电力现货市场技术支持系统一般采用同步服务调用、异步可信文件传输等方式进行数据交换。同步服务调用是指由数据提供方按照服务总线访问规范对外提供服务调用接口，数据获取方通过调用数据服务访问接口来获取数据。服务调用提供了透明的数据同步访问机制，数据获取方无需了解数据提供方的数据来源、存放位置、存储结构等信息。异步可信文件传输主要是指数据按照双方事先制定统一的数据文件规范进行交互。数据发送方生成数据文件并发送到数据接收方系统指定目录下，数据接收方读取数据文件、解析入库，数据接收方完成数据接收后，向数据发送端发送数据已经接收的确认消息，数据发送方等待获取到接收方的反馈确认消息后完成整个文件传输流程，如果在规定的时间内没有收到接收方的确认消息，则发送端进行相关告警，保存发送时间、地址、文件内容等信息，并可根据设定的重发机制定时再次发送之前发送失败的文件。对报价数据文件、出清结果等保密数据采用高强度的加密算法进行文件加密，并采用专用数据发送和接收目录，同时，对目录采用加密、隐藏等方式确保加密文件内容不被非法获取。

数据质量校验方面，电力现货市场技术支持系统通过分析各类外部接入数据的特点，建立可扩展的数据校验规则库并基于该规则库实现数据校验功能。为每类从外部接入的数据配置相应的数据校验规则，判断数据是否满足质量要求，由数据校验功能根据设置的数据校验规则对数据进行校验，确保只有通过数据校验的数据才能进入到现货市场系统数据库中。

数据接入质量分析方面，电力现货市场技术支持系统在离线状态下利用数据挖掘技术从数据校验详细日志中发现隐藏的数据相互之间的影响关系，得到不同质量水平的数据出现的系统、时间、次数、类型的分布信息，并通过图表方式展示出各个系统数据传输质量情况，便于外部系统在后续的数据发送过程中调整数据源及策略。数据质量分析是整个数据交换系统最后一个环节，实现了数据交换的闭环流程。数据质量分析采用了异常分析、分类分析等数据挖掘手段对生成的数据校验日志进行多角度挖掘，从时间段、系统、数据类型等多种维度下分析数据质量趋势。数据校验日志及数据质量信息通过基于服务调用的数据结果服务对外提供调用接口，数据上报端系统通过部署在本地系统中的数据质量查询客户端调用数据结果服务获取数据发送结果信息。

至于电力现货市场技术支持系统与能量管理系统的关系，两者业务定位不同，但在数

据、流程等业务交互上又存在紧密联系。

业务定位方面，电力现货市场技术支持系统为电力现货市场运营提供全过程、全业务技术支持，为多周期多品种现货市场交易提供稳定、易用、高效的基础运行环境，侧重于现货市场交易。而EMS是现代电网调度自动化系统总称，包括数据采集与监视、自动发电控制与计划、网络应用分析等功能，侧重于电网运行控制。

业务交互方面，电力现货市场技术支持系统需要利用EMS提供的电网模型、运行方式、实时和历史量测数据、计划预测边界等信息进行市场出清与安全校核计算；同时，电力现货市场技术支持系统输出的各类电能量及辅助服务市场出清结果最后需要通过EMS转换为一系列遥控、遥调调度指令来执行，并接收来自EMS的电网运行信息进行市场运行评估与分析。电力现货市场技术支持系统的建设和可靠运行也对能量管理系统提出更高要求，如在电力市场环境下，EMS中AGC应用要充分考虑控制机组对市场边际电价的影响、投入辅助服务后的经济补偿等因素，短期和超短期系统负荷预测精度要进一步提升等。

因此，电力现货市场技术支持系统与能量管理系统相对独立但又紧密相连，电力现货市场技术支持系统为EMS运行提供最经济的市场化出清结果，指导发电厂商安排生产，EMS为电力现货市场技术支持系统提供电力市场运行的物理系统基础，是电力市场交易组织和执行的前提。在系统规划和建设时两者应统筹兼顾，系统间数据交互与业务应用实现无缝连接，最大化发挥两个系统的合力，才能实现市场化环境下电力系统的安全、经济、高效运行。

