# 3.7 电力电量平衡分析预测

规范季度、月度电力市场电力电量平衡分析工作，提高电力电量平衡分析的科学性和准确性，有利于为合理安排年度、月度省内市场化交易组织，年度、季度、月度电量交易计划，跨区跨省交易及制定相应交易策略提供决策依据。分为以下三个阶段：

（1）资料收集。电网公司相关职能部门应于每月中长期交易组织前向交易机构市场预测专责提供如下资料：调控中心负责提供负荷需求预测、发电检修计划、输电检修计划、水电运用及控制计划、电网安全控制要求及发电受阻容量、旋转备用容量、设备投产及退役情况等信息；发策部负责提供各行业全社会用电情况年度用电需求预测等信息；营销部负责提供售电量情况、预测情况及拉、限电力电量等信息。

（2）平衡分析。分析内容应至少包括电力电量需求预测分析、电力电量供给能力预测分析、电力电量供需平衡分析等。各部分内容分析要求：电力电量需求预测分析指标应包括最大用电需求、调度口径用电量预测等内容；电力电量供给能力预测分析指标应包括装机容量、计划检修容量、受阻容量、旋转备用容量、购入电力、发电可调容量、综合可调容量、可发电量、购入电量、综合可供电量等内容；电力电量供需平衡分析应在电力电量供给能力和需求预测分析的基础上，明确边界条件，分析影响平衡因素，提出电力电量平衡结论。市场预测人员根据电力电量平衡分析结论，提出跨省跨区交易建议和省内电量交易计划编制建议，提交交易机构分管领导审核。

（3）报告编制。市场预测人员应在每月、每季规定时间前编制完成下月、下季度电力电量平衡分析报告。报告包括文字分析和数据表格两部分。文字分析报告应包括本月（季）度电力电量供需情况分析与预测评估、次月（季）度电力电量预测与平衡分析，同时包含需求预测、电源投产或退役、来水、调煤预测、受阻分析、检修安排、跨区跨省交易计划、电力电量盈余分析以及建议、措施等方面内容；数据表格主要体现最高用电负荷日、实际备用率最小日的供需情况。

