# 4.4 现货市场评估分析与风险管控

## 4.4.1 评估分析

市场评估分析是基于电力现货市场运营、电网运行、市场注册、市场结算、市场成员行为记录等数据，从市场结构、市场安全、市场运营、市场效益、调度运行等多方面对市场进行评估分析。可根据电力市场的交易记录、成交电量、电费以及市场供需情况对市场的交易进行统计、分析及测算。评估市场运营的状况，提供电力现货市场成员损益报告、市场风险报告，为市场成员参与市场，以及电力市场交易规则的修正提供参考。

市场结构评估分析功能包括三寡头测试、市场集中度指数（herfindahl-hirschman index, HHI）、供应剩余率（residual supply index, RSI）、市场竞争空间等指标分析。市场安全性评估分析功能包括短期安全性指标分析、长期性安全性指标分析、发电容量充裕度分析、输电容量充裕度分析等。市场运营评估分

析功能包括市场申报参量指标分析、供需指标分析和成交指标分析等。市场效益评估分析功能包括现电价类指标分析、节能减排指标分析、容量利用率指标分析、市场成员损益计算分析等。调度运行指标分析功能包括预测准确率、计划执行情况、机组调节性能指标、启停履约率等指标分析。

## 4.4.2 风险管控

现货市场中的风险管控要求研究风险发生和变化的规律，评估风险对社会经济生活可能造成的损害程度，并选择有效的手段，有计划、有目的地处理风险，期望以最小的成本代价，获得最大的安全保证。

### 4.4.2.1 风险识别

风险识别主要包括五种方式：①供需风险指标分析识别，包含可用容量指标、市场供需弹性、备用容量水平指标分析等；②市场力风险指标分析识别，包含三寡头测试、市场集中度指数、勒纳指数（Lerner index）分析等；③交易风险指标分析识别，包含电价平稳性指标、竞价风险指标分析；④电网安全风险指标分析识别，包含阻塞成本、输电容量富裕度、辅助服务风险指标分析；⑤电力市场价格风险识别。

### 4.4.2.2 风险预警

风险预警主要包括三种方式：①单一指标自动计算分析，当监控指标超过预先设定值时，告警；②综合指标自动计算分析，当综合指标超过预先设定值时，告警；③单一指标和综合指标手动计算分析。

### 4.4.2.3 风险管控

风险管控主要包括四种方式：①阻塞管理，作为市场优化模型一部分，在日前、日内和实时市场出清过程中均应充分考虑；②市场成员行为测试，用于测试某一电源的投标价格是否超过其参考价格，达到预先设定门槛；③市场成员影响测试，用于测试该电源投标对能量市场出清价格的影响，如果某一电源投标未能通过行为测试，且其影响测试超过了预先设定的门槛，则使用参考价格代替该电源投标价格；④市场力消除程序，能够根据检测结果消除市场力引发的风险。

