# 4.7 辅助服务市场的设计

## 4.7.1 市场设计的总体原则

电力辅助服务市场遵循“谁受益、谁承担”的原则。市场定价机制一方面应保证供应者收回成本，还要保障其合理的利润。另一方面，也应考虑辅助服务使用者的承受能力。

辅助服务市场的价格一般由卖方（提供服务者）通过竞争形成，并取得提供服务的资格；买方（享用服务者）以价格接受者的形式分摊服务费。辅助服务市场规则的设计应该达到确保安全、增强竞争、规模适中、费用合理的目标。

辅助服务市场应建立争议处理机制，明确市场主体对辅助服务调用、费用结算和考核等情况存在异议时的处理程序。当出现异议时，市场主体可以向市场运营机构提出，经复核后仍存在争议的，可以向能源监管机构投诉或举报，提请依法依规予以处理。

## 4.7.2 交易品种的设计

目前，各省电力辅助服务市场以调峰、调频服务为主要交易品种，无功电压调节、黑启动等暂未纳入辅助服务市场。已纳入辅助服务市场的，一般在“两个细则”中不再重复补偿及考核，未纳入的，仍执行“两个细则”相关规定。

省级调峰辅助服务市场开展的主要交易品种是深度调峰和启停调峰服务交易。深度调峰服务的卖方以火电企业、抽水蓄能电站、电化学储能电站等为

主；启停调峰服务的卖方仅为火电企业。买方以风电、水电等波动性、随机性较大的发电企业为主，电力用户也将逐渐纳入购入主体范畴。

深度调峰服务交易指在系统负备用不足或者可再生能源消纳困难的情况下，以火电机组降低出力至有偿调峰基准值以下的调峰服务、抽水蓄能机组的抽水服务和储能电站的充电服务等为交易标的，从而提高系统负备用水平或者可再生能源消纳能力的交易。各省区对火电有偿调峰基准值的规定略有不同，一般在机组额定容量的 50% 左右。

启停调峰服务交易是指火电机组在规定时间内（一般为24h内）完成一次启动并网和停机解列的运行状态转换，以满足电网调峰需要的服务为标的交易。

关于火电机组深度调峰是否纳入辅助服务市场目前存在不同的观点。火电机组调峰按其调峰幅度可以分为基本调峰、深度调峰和启停调峰三种运行方式。基本调峰是指机组在规定的最小技术出力到额定出力范围内，为了跟踪负荷的峰谷变化而有计划的、按照一定调节速度进行的出力调整，基本调峰一般视为火电机组的义务，是无偿提供的。深度调峰是指机组在规定的最小技术出力水平以下进行的出力调整。从某种意义上说，基本调峰和深度调峰属于电能量市场的范畴。但是，火电机组深度调峰运行时，煤耗率远高于基本调峰，且长时间深度调峰对火电机组本身运行不利，易导致机组发生故障，降低设备寿命，增加检修费用。但是在电能量市场，从电能量的时间价值而言，低谷的电价可能较低，超出基本调峰的服务成本得不到补偿。这些额外的调峰服务需要通过市场方式得到应有的回报。因此，现阶段将深度调峰作为服务品种纳入辅助服务市场有一定的合理性，将来深度调峰也可以考虑与现货市场相衔接。

省级调频辅助服务一般指电源在一次调频以外，通过自动发电控制按照一定调节速率实时调整发电出力，以响应电网频率或区域控制偏差（area control error, ACE）要求所提供的服务。

省级调频辅助服务市场的卖方包括火电企业、水电企业以及能够响应调度指令的储能电站等；买方为市场内的其他各类发电企业，电力用户也将逐步纳入购入主体范畴。

