# 9.3 平台应用

## 9.3.1 注册

电力交易平台支持的市场主体注册类型主要有：发电企业、售电公司、电力用户、电网企业，以及其他市场主体类型［如分布式发电企业（个人）、独立储能企业、辅助服务聚合商等］。

（1）市场主体注册流程为：首先市场主体在电力交易平台外网填报注册信息，然后提交审批，由交易中心相关业务人员通过平台内网进行审批，审批生效后用户办理CFCA证书，再联系交易中心绑定证书。

（2）发电企业注册信息主要包括：工商信息、法定代表人信息、银行开户信息、联系信息、基本信息［包括购电类型、购（售）电层级、入市日期等]、权益信息、联系人信息，以及机组信息（包括机组附件）。

（3）售电公司注册信息主要包括：工商信息、法定代表人信息、银行开户信息、联系信息、基本信息（包括售电公司类型、业务范围、属地等）、资产信息、电力市场技术支持系统信息、场所信息、股东信息、联系人信息、从业人员信息，以及配电网信息。

（4）电力用户注册信息主要包括：工商信息、法定代表人信息、银行开户信息、联系信息、基本信息（包括电力用户类型、用电电压等级、电价行业类别等）、联系人信息，以及用电单元信息。

（5）电网企业注册信息主要包括：工商信息、法定代表人信息、银行开户信息、联系信息、基本信息，以及联系人信息。

## 9.3.2 中长期交易

电力交易平台支持交易周期可灵活配置的中长期交易机制，将市场交易的不同品种按照交易标的、交易方式、交易范围等的不同进行分类，实现电能交易、辅助服务交易、发电权及合同转让交易等交易标的，双边协商、集中竞价、挂牌等交易方式，以及省间和省内交易的全市场交易品种交易规则的灵活配置。

交易组织的平台业务操作基本流程（集中竞价、挂牌与双边协商略有不

同）：交易序列创建 → 准入成员抽取 → 交易公告发布 → 交易申报 → 交易开标 → 交易计算 → 无约束交易结果发布 → 无约束交易结果确认 → 安全校核 → 交易结果调整 → 交易结果发布 → 交易结果争议及处理。

电力交易平台发布相关的交易序列，发电企业等市场主体在外网平台进行交易电量与电价的申报。准入成员抽取功能对每个交易序列的准入成员信息进行抽取、校核，包含市场成员的批复上网电价、单机容量、容量合计等信息，确保参与交易的市场成员合法合规。双边协商交易由购方在平台外网申报电量和电价，售方进行确认。参与集中竞价或挂牌交易的用户在外网申报电量与电价后，内网需要对此进行开标，开标的过程就是用户申报数据解密的过程。对开标后的数据，按照各省的交易规则（价格优先、时间优先、环保优先等）进行撮合计算。对成交后的交易结果进行校核，形成有约束的交易结果。

## 9.3.3 现货交易

现货交易指在系统实时运行日前1天至实时运行之间，通过电力交易平台集中开展的实时交易活动的总称，包括省间现货交易与省内现货交易。省间、省内现货交易分别包含日前现货交易、日内现货交易。

（1）日前现货交易：按照省间及省内现货市场相关规则开展交易，在约定时间点前，电网调度向交易平台推送机组预计划、日前通道可用容量、机组检修计划、系统负荷预测、电力平衡裕度等信息，交易平台接收后向市场主体进行信息披露，市场主体根据披露信息自主申报分段电力电价，交易平台将日前申报数据推送给电网调度现货系统，由电网调度进行出清后将结果返回给交易平台，后由交易中心通过交易平台披露成交价格。

（2）日内现货交易：日内交易一天 24h 按照12个方案号进行数据申报，以省间现货为例，日内申报在交易时间 110min 前，偶数点10分截止申报，偶数点11分推送相关数据给电网调度出清。

目前，电力交易平台支持现货交易申报、交易结果查询、交易结算，以及现货交易成分日清分等功能，实现了与电网调度现货系统的数据交互。交易平台现货交易主要的操作流程为：现货配置 → 交易序列创建 → 准入成员维护 → 现货申报 → 现货缺省申报 → 申报数据推送电网调度 → 电网调度出清 → 出清结果返

回交易平台 → 现货结果查询。

## 9.3.4 合同

电力交易平台合同管理模块支持对基数电量合同、发电权交易合同、直接交易合同等管理功能，支持合同的草拟、制订、变更、执行、备案、终止等全业务流程。市场化合同均是基于交易结果而生成的结构化电子合同，同时支持合同的手工创建及维护。针对每场交易的交易结果，平台支持直接将整场交易结果进行电子合同的批量生成。对于未通过电力交易平台签订的交易合同可通过省内合同人工录入的方式手工创建。合同文本管理功能实现了按合同范本自动生成电子合同。合同查询功能支持基于合同名称、合同类型、合同序列查询已生成的合同。

## 9.3.5 结算

电力交易平台实现了各类市场主体的复杂交易成分的电能结算功能，主要包括发电企业、零售用户、售电公司的成分管理和结算计算、清算等功能。

（1）发电企业结算优先统计各发电企业上网电量，电量数据来源于用户外网自主申报及调度采集的电能量采集系统（telemeterreading，TMR）电量，然后抽取市场出清合同数据（包含市场化合同与基数计划电量），根据各合同类型维护结算类型，抽取合同成分管理电量电价，按照各省中长期交易结算规则计算分时段的市场化合同、基数合同、上调、下调、偏差考核等结算类型的电量电价电费，最后将结算结果生成结算单，审批后发布。

（2）零售用户结算根据售电公司与零售用户申报后确认电价，交易中心将确认电量电价进行计算认定，抽取从营销系统获取的总电量数据进行分时段电量拆分，根据各省中长期交易结算规则将拆分后的数据进行分割计算，计算后的数据按总时段电量汇总后推送至营销系统。

（3）售电公司结算抽取售电公司各时段合同成分电量电价，按照各省中长期交易结算规则，基于零售用户市场化合同和代理零售用户汇总的用电量及结算结果，计算分时段购电合同及偏差的量价费、零售用户价差电费，最后将结算结果生成结算单，审批后发布。

（4）发电企业批发市场电费清算功能根据各省中长期交易实施细则，计算分时段下调价差电费、总下调分摊电费、总上调分摊电费、上调服务电费、下调服务电费、总剩余分摊电费、市场清算电费，并分摊到各发电企业，最后将结算结果生成结算单，审批后发布。

## 9.3.6 信息披露

根据市场规则及时发布市场信息，并确保信息的时效性、正确性、完整性和安全性。电力交易平台上的市场信息可以分为公众信息、公开信息、私有信息三大类。向发电企业、电力用户、售电公司、政府部门、社会公众发布电力交易和电网运行信息。平台配置了交易机构，调度机构，及电网营销、财务、发展等部门的菜单页面和审批权限，支持交易、调度机构及电网企业通过交易平台向市场主体发布信息，同时支持市场主体在交易平台外网开展信息披露。

电力交易平台信息披露的操作流程为：在披露项菜单里新增信息发布内容后提交审批，交易中心相关负责人审批通过后发布。

## 9.3.7 综合服务

电力交易平台外网综合服务模块主要包括以下功能。

（1）市场成员培训：向发电企业、电力用户、售电公司等市场主体发布培训公告和培训资料，培训公告主要包含培训日期、培训对象、培训内容、培训地址等内容。

（2）电力交易知识库：记录电力交易平台应用常见问题及处理方式，形成知识库，用户可以根据知识名称、标签进行查询，实现了电力交易相关知识从产生、沉淀、优化、应用的全生命周期管理。

（3）服务质量管理：包含意见建议、问题咨询、调查问卷、我要投诉等功能，面向发电企业、电力用户、售电公司等市场主体开放使用，各市场主体可以通过意见建议或投诉功能在线提出自己的意见和建议，以帮助交易中心进行服务改进或业务功能调整。对于在平台使用或规则解读等过程中遇到的不理解、不会用、不可用等问题，市场主体可以通过平台问题咨询功能在线提问，交易中心相关人员进行问题解答。

