# 18. 电力现货市场有哪些结算价格形成机制？电力现货市场结算价格主要包括哪些部分？

# （1）结算价格形成机制。

目前通行的电力现货交易结算价格形成机制有两种：① 按各市场主体的报价结算（pay as bid，PAB），其电价通常被称为差别电价；② 按照边际出清价格结算，这是一种统一的价格机制，即各市场主体按照统一的市场边际出清电价结算（market clearing price，MCP），所以也被称为统一价格结算（uniform-pricing，UP）。其中边际出清电价结算应用更加广泛，根据电力现货市场出清价格机制，又可具体分为按系统边际电价、分区边际电价和节点边际电价三种具体结算价格机制。

无论是按报价结算还是按边际出清电价结算，现货市场交易都是按照机组或发电商的报价，在满足各类运行约束前提下，由低到高分配发电负荷，直至满足系统供需平衡。不同之处在于，对实际中标的机组，报价结算价格机制是按照机组各自的实际报价进行结算，而边际出清价格机制则是以最后一台满足系统负荷平衡的机组报价为基准，将其作为边际价格与所有中标机组进行结算。在按边际出清价格结算的电力市场中，无论机组报价高低，一旦被选中，一律按照边际出清价格为进行结算。

当前国外电力市场中，大多采用按边际出清价格结算的结算价格机制，但按报价结算和按边际出清价格两种结算价格机制均有成功应用。以英国电力市场为例，20世纪末，英国日前和实时市场均采用按系统边际电价结算的竞价机制；2001年新的电力交易规约（new electricity trading arrangement，NETA）启动后，目前市场出清计算不考虑实际的网络情况，也不考虑机组的物理参数，出清价格为系统边际电价；而实时平衡市场用于维持电力实时平衡和实施阻塞管理，平衡机制中的调整量按照申报的增减出力报价付费。

电力现货市场结算价格机制对电力市场的运行会产生极大的影响，如2001年前后的加州电力危机。当时加州实时市场采用的是基于PAB的混合结算机制。该结算机制下，系统运营商事先制定出预设的系统边际电价，即软价格限（soft cap，SC）。如果发电厂商报价在SC之下，则按照统一出清边际电价结算；否则按机组报价结算。该方式下发电厂商的实际报价大大超过SC，导致电价飙升。有数据表明，加州在1998年和1999年的平

均电价是30美元/MWh，2000年12月的电价为385.6美元/MWh，而2001年4月的电价达到370.0美元/MWh，导致加州电力市场彻底崩溃。虽然加州的电力危机与一些客观条件以及价格没有联动机制等诸多因素有关，但价格机制的不完善被认为是导致电价飙升的重要原因之一。

国内外学者从经济性角度分析得出，按报价结算和按边际出清价格结算在不同市场下各有优缺点，以MCP和PAB机制在完全竞争市场和垄断市场为例：

1）报价策略不同。在MCP机制下，由于是按市场出清边际电价进行结算，与各机组自身的报价没有直接关系，因此发电厂商主要考虑的问题是如何能够上网发电；而在PAB机制中，上网机组是按自身报价进行结算，发电厂商必须在追求较大利润（报高价）和中标量之间寻求一种平衡。

2）对市场主体参与报价的技术门槛不同。比较MCP和PAB两种竞价方式可以看出，对一个企业来说，PAB的技术效率是比较低的，发电厂商为追求自身利益最大化，申报价格考虑的不仅仅是边际成本，而且要瞄准可能成交的最高报价，因此，不能再在同一月或者相似负荷情况下应用一成不变的竞价曲线，而必须投入相应的人力、物力，拥有较为完备的发电厂报价信息系统，增大市场主体的交易成本，特别是对中小发电厂商而言更为困难。而MCP只要按其微增成本或边际成本申报即可。因此，采用边际出清价格结算机制，降低技术门槛，在一定程度上有利于小发电厂商参与公平竞争，并使高效率发电厂商获得和积累生产者剩余，激励技术和管理进步。当然，边际出清价格结算机制基于微观经济学理论，以充分竞争为假设前提，一旦前提条件不满足，容易产生严重违背经济规律的现象。

从市场资源配置效率角度，在完全竞争市场中，MCP机制在不同的市场需求下，都比PAB机制下的市场交易量高，使得需求和供给都比较发达，配置效率高。而垄断市场中，市场需求较弱时，PAB方式下市场交易量较低，市场需求旺盛时，交易量又比MCP方式下高。因此，PAB方式可较为有效地在不同市场需求状况下分配交易量，从这个角度来说，PAB方式提高了垄断市场的配置效率。

3）社会效益贡献有差异。PAB设立的初衷是避免向发电厂商过度支付，研究表明，对完全竞争市场，PAB结算机制中，由于发电厂商需要在上网发电和追求目标利润之间寻求平衡，在具有需求弹性的市场中，市场的市场交易量较MCP结算机制下低，但整体而言，PAB的平均电价低于MCP的平均价格，因此，在完全市场中，PAB方式提高了消费者剩余。在垄断市场中，PAB竞价机制同样可以提高消费者剩余。

4）适用于不同的市场结构。在完全竞争市场的理想状况下，由于所有发电厂商都掌握相同完备的信息，新电厂又可以自由进出市场，因此PAB竞价机制降低了部分发电厂商的市场支配力，当然这是以减少市场交易量为前提的。而在不完全竞争市场中，中小发电厂商由于实力较弱，其掌握的信息量远远低于具有市场支配力的发电厂商，在MCP竞价机制中，中小发电厂商只要上网发电，就可以获得按照市场边际电价结算的收益；而在PAB竞价机制中，中小发电厂商掌握的信息具有较大的不完全性，使其始终处于希望获得较高的利润和担心竞价失败的矛盾中，容易被挤出市场，从而增强了大发电厂商的市场支配力。另外，PAB竞价机制也不利于新电厂等运行成本较高的电厂进入市场，

无形中也增强了市场支配力。

从我国电力现货市场建设现状来看，当前正处于从计划体制向市场机制过渡阶段，应采取相应的政策鼓励大多数发电厂商和用户参与电力现货市场，促使电力市场进入良性发展轨道。因此，采用按市场边际出清价格结算的竞价机制是有必要的，但竞争性电力市场外部环境的不完备和配套机制的不完善，又容易产生严重违背经济规律的现象，需要根据市场实际情况综合考虑设计市场结算价格机制。

（2）电力现货市场结算价格的构成。

电力现货结算价格可以分为发电侧现货结算价格、用户侧现货结算价格。在国内电力现货市场中，发电侧现货市场结算价格由电能量市场电能量结算价格和向发电企业支付或分摊的各类市场运行费用构成。用户侧现货结算价格由电能量结算价格和由用户侧承担的各项市场运行费用构成；用户侧现货结算价格加上输配电价、政府性基金及附加、辅助服务费用后，形成市场化用户终端电价。

1）电能量结算价格。电能量价格是现货市场通过集中交易竞价、优化出清并按现货市场结算价格机制形成的每个交易时段的市场结算电价，并根据市场结算价格形成机制（如多个时段加权平均等）形成具体的分时电能量结算价格。

根据现货市场结算价格形成机制不同，发电侧分时电能量结算价格可对应机组申报价格、系统边际电价、机组上网节点所在价区的分区边际电价或者机组上网的所在节点的节点电价；或者采用多个时段电能量出清价格的加权平均价作为分时电能量结算价格。

根据现货市场结算价格机制的不同，用户、售电公司的分时电能结算价格可采用系统边际电价、用户所在价区的分区电价、用户所在节点的节点电价；也有用户侧分时电能结算价格采用加权平均价格的情况，即用户侧分时电能价格采用发电侧节点或分区加权平均电价、用户侧节点或分区加权平均电价。同样，也可采用用户侧多个时段电能量出清价格的加权平均价作为用户侧分时电能量结算价格。

2）输配电价。我国输配电价由政府价格主管部门按“准许成本加合理收益”的原则，分电压等级、用户类别核定，工商业输配电价包含了向居民农业用户的电价交叉补贴，向所有参与现货市场交易的电力用户收取。

3）辅助服务价格。辅助服务价格包括调频、备用等辅助服务价格。按照“谁受益、谁承担”的原则，建立辅助服务费用分摊机制，发电侧和用户侧共同承担辅助服务费用。

4）市场运行各类费用。主要包括成本补偿费用、容量补偿费用、各类不平衡资金的分摊和返还费用。

a. 成本补偿费用。现货市场中，发电侧存在机组启动成本、空载成本、必开机组结算电价低于成本等额外的运行成本，需要建立成本补偿机制，形成成本补偿价格向发电侧补偿，并向所有参与现货市场交易的电力用户收取。

b. 容量补偿费用。为解决市场化发电机组在参与电力现货市场中，容量市场尚未建立时固定成本回收问题。同时激励电源投资、保障电力供需状况合理，现货市场可同步建立容量补偿机制，根据发电机组固定成本确定发电机组容量补偿价格，同时向所有参与现货市场交易的电力用户分摊容量补偿费用。

c. 各类不平衡资金的分摊和返还费用。目前，在某些试点省份，市场运行各类费用按照“谁受益、谁承担”的原则，合理分摊和返还。

在问题17的示例中，假设发用电侧结算均不含其他费用，均按所在节点价格进行结算，负荷所在节点电价为400元/MWh，在上午08:00的1h内，负荷侧结算电费 $= 7500\mathrm{MWh}\times 400$ 元/MWh $= 300$ 万元；发电侧结算电费 $= 7000\mathrm{MWh}\times 160$ 元/MWh（发电机组1、2） $+500\mathrm{MWh}\times 400$ 元/MWh $(G2) = 132$ 万元。负荷侧结算电费－发电侧结算电费 $= 300$ 万元-132万元 $= 168$ 万元，此即为阻塞盈余，当节点间输电容量发送变化时，阻塞盈余也将随之改变；在此情况（负荷按所在节点价格结算）下，阻塞盈余需要补偿给用户侧。如果负荷侧按发电侧节点加权平均电价结算（当前部分试点省份），则负荷侧和发电侧结算电费之间不存在阻塞盈余。

![image](../../assets/img_9ef150e64469.jpg)