# 38. 什么是分布式电源？国外分布式电源如何参与市场？我国分布式电源在参与电力市场方面有哪些探索？

## （1）分布式电源。

分布式电源指在用户所在场地或附近建设安装、运行方式以用户侧自发自用为主、多余电量上网，且在配电网系统平衡调节为特征的发电设施或有电力输出的能量综合梯级利用多联供设施。分布式电源包括太阳能、天然气、生物质能、风能、地热能、海洋能、资源综合利用发电（含煤矿瓦斯发电）等。其中，风力发电单元和光伏发电单元受到自然环境的影响较大，其功率输出的波动性很大。

分布式电源主要包含五类，第一类是$10\mathrm{kV}$及以下电压等级接入，且单个并网点总装机容量不超过6MW的分布式电源；第二类是$35\mathrm{kV}$电压等级接入，年自发自用电量大于$50\%$的分布式电源；或$10\mathrm{kV}$电压等级接入且单个并网点总装机容量超过6MW，年自发自用电量大于$50\%$的分布式电源；第三类是在地面或利用农业大棚等无电力消费设施建设、以$35\mathrm{kV}$及以下电压等级接入电网（东北地区$66\mathrm{kV}$及以下）、单个项目容量不超过2万$\mathrm{kW}$且所发电量主要在并网点变电台区消纳的光伏电站项目。第四类是装机容量5万$\mathrm{kW}$及以下的小水电站；第五类是$35\mathrm{kV}$电压等级接入的分散式风电等其他分布式电源。

随着分布式电源占比的逐步发展，其随机性和波动性对于系统运行的安全性产生了较大的影响，因此参与现货市场时，需充分结合其分布和出力特征，进行市场机制的设计与引导。分布式电源可通过集中式交易和分布式交易的方式参与现货市场。

## （2）国外分布式电源参与市场的方式。

国外对于分布式电源如何参与电力市场也还处于探索期，尚没有成熟经验。美国加州是探索分布式电源参与市场较早的州。2016年6月，美国联邦能源管理委员会（FERC）批准加州的分布式电源以聚合体形式参与加州电力批发市场，但受经济、技术、监管等因素影响，并未有实质性进展。2016年11月，FERC发布分布式能源参与电力批发市场的提议，要求美国各大系统运营商修改电力市场规则，允许分布式电源公平参与电力批发市场，但该提议引发较大争议，目前美国尚未出台分布式电源参与电力市场的正式法案。2018年11月，澳大利亚能源市场运营商（AEMO）启动国家电力市场虚拟电厂示范项目研究，截至2020年，还未进入项目建设阶段。

目前来看，分布式电源参与电力市场主要考虑三类模式：

1）采用净电量计量不进入电力市场。该模式下分布式电源的余电上网电量抵扣用户电网购电电量。美国很多州都采用这种机制支持分布式光伏的发展，但要求分布式电源规模不超过$500\mathrm{kW}$。

2）直接进入电力批发市场。该模式下分布式电源组成聚合体参与电力批发市场，提供类似于常规电源的电量与辅助服务，并与传统的发电机组统一出清。电力市场运营机构对分布式电源聚合体参与市场的最小规模、控制能力、数据传输与计量等提出准入要求。

3）主要进入售电市场。售电市场方面，配电网运营商提供交易平台，分布式电源根据配电网运行需求，提供需求侧响应、电压控制、缓解线路阻塞等服务。

（3）我国分布式电源参与市场方式探索。

一般而言，分布式电源单机容量小，且电力可预测性差，其独立参与现货市场的风险较大，若将单一形式的多台新能源发电机组规模化地接入大电网，将产生较严重的系统稳定性问题，这将是制约新能源电力大规模开发利用的瓶颈。结合分布式电源技术经济特性以及国内外进入电力市场的探索，我国可以开展两类分布式电源进入电力市场模式的探索。

1）模式一：直接进入电力批发市场。通过聚合直接进入批发市场。根据市场准入要求，通过交易实现多个分布式电源等聚合，形成虚拟电厂等运营主体，统一进入电力批发市场。

2）模式二：进入电力市场，开展两级交易。在配电网侧新建运营平台开展交易。聚合体与配电网其他主体开展就近交易，由地市公司开展交易，可探索采用区块链等技术。

关于区块链等技术的应用，相关智能算法能够支撑分布式电源开展这种交易体量小、交易参与者多、参与者自主性强的分布式交易，实现一定区域范围内分布式电源之间、分布式电源与电力用户之间以及分布式电源与电网之间的日前乃至实时交易的展开，更好地解决了分布式电源出力波动性强，随机性大的问题。

一种基于区块链的分布式电源交易模式可以为分布式电源业主与用户直接进行点对点交易，交易过程全自动化。交易具体步骤如下：（1）分布式电源业主通过客户端在P2P网络上发布售电信息，所有节点都会收到这一信息；（2）当用户有意购买分布式电源业主所售的分布式电源，可向分布式电源业主发送购买信息；（3）分布式电源业主和用户签订购电合同，这份购电合同是以代码形式编写的，包括交易电量、价格、时间等交易相关信息；（4）根据购电合同约定时间，在某一时段，分布式电源业主生成一个交易单，包含该笔交易相关信息和分布式电源业主的数字签名，之后分布式电源业主将该交易单广播到网络中；（5）所有交易节点都会收到该交易单信息，所有节点通过求解一道数学题获得创造交易区块权利，当某一节点求解成功后，就会创造交易区块并打上时间戳，然后将其广播到网络中；（6）网络中每个节点都会验证该交易区块正确性，当所有节点验证都通过后，该交易区块就加入到各个节点本地区块链中，形成合法区块链；（7）至此，分布式电源业主和用户完成了交易，用户通过数字化货币付款给分布式电源业主，电量也将由分布式电源业主售卖给用户。

模式一适用于规模较大、上网电量较大的项目类型，需要满足进入市场的准入要求；

模式二适用于规模较小、数量较多、类型多元的多种分布式电源聚合体，采用两级交易的模式。

