# 40. 什么是申报充足率？现货市场和辅助服务市场中影响市场主体中标结果的因素有哪些？

## （1）申报充足率。

申报充足率是市场成员申报的最大供给量之和与需求量之和的比值，反映了市场供给的富余程度，从一个侧面反映了市场的竞争力度。比如，某个时段预测市场化负荷为30000MW，各发电厂申报的出力-报价曲线最大发电功率之和为39000MW，则申报充足率为$39000 / 30000 \times 100\% = 130\%$。在美国加州电力市场中，部分市场成员和分析者把申报充足率$125\%$作为一重要阈值，若高于此值，则认为市场竞争比较激烈，若低于此值，则认为市场竞争不足。当高于$150\%$时，则认为市场竞争非常激烈，不需要任何限价措施。类似的市场评价指标还包括供需比、市场空间等。

申报充足率是影响市场主体在现货市场中标的重要因素之一，并且由于市场成员在现货市场和辅助服务市场在中标电量等方面是有耦合关系的，因此也会影响市场主体在辅助服务市场的中标情况。除了申报充足率之外，还有很多因素会影响市场主体的中标，总结归纳如下。

## （2）现货市场中标因素分析。

日前电能市场出清可以理解为按照基于机组申报价格的发电成本，从低到高排序来决定机组启停和出力，直至总出力满足系统负荷需求。在如上基本排序原则的基础上，还需要考虑机组运行约束、断面限值约束、系统正负备用约束等，机组运行约束包括：机组最大/最小出力约束、机组发电能力约束、机组最小运行时间约束、机组最小停机时间约束、机组检修停机约束、气量约束、燃机汽机配比约束。实时电能市场出清基于日前调度计划、日内滚动修正的机组启停结果，进行实时时机组出力安排，目标函数中的发电成本不再含启动成本，考虑约束不再包括机组最小开停机时间等与机组启停相关的约束，其他约束与日前市场出清约束原理基本一致。优化出清中诸多复杂约束可能导致申报价格较低的机组无法中标或者无法满出力中标，进而调用到申报价格更高的机组。多种约束共同影响，导致市场成员中标与否不是简单按报价排序，使得中标原因更为复杂。影响电能市场启停中标结果、出力中标结果、出清电价的因素如下：

1）市场供需情况。市场供需情况由负荷侧市场成员的申报量、母线负荷预测、跨省区电力、固定出力机组的出力计划、机组检修容量、机组发电能力、机组厂用电等因素决定。一般情况下，就某个发电侧市场成员而言，市场供需紧张，机组中标概率更大；市场供需宽松，机组中标概率更小。在电价方面，考虑供需对市场平衡点、电网阻塞以及市场成员报价心理等的影响，相比市场宽松情况，市场供需紧张情况下的系统电能价格一般要高一些。

2）发用侧申报信息的匹配情况。在双侧申报的电能市场模式下，发电侧、用电侧申报量价匹配情况，即发电侧、用电侧申报量价曲线的交点位置，也会影响市场成员的中标情况。若发电侧申报高于负荷侧申报的报价情况较多，交点位置会左移，全系统中标量会减少，系统电能价格降低，反之同理。

3）市场成员报价策略。就某个市场成员而言，其微增报价、空载报价、启动报价的高低，会影响自身及其他市场成员的中标情况。市场成员申报价格的高低是决定市场成员中标排序的重要因素，在没有其他约束影响的情况下（比如不受断面阻塞影响、不受滑坡约束限制），市场成员报价越低，其中标的概率越大。

4）电网阻塞等电网安全因素。电网阻塞、局部电压支撑、最小开机方式、N-1安全校核等影响电网安全的因素会影响市场成员的中标情况。比如，某市场成员申报价格低于电能边际机组的申报价格，但是因为其出力会引起某断面潮流增加较多，且该断面相关的其他机组申报价格低于该机组，则该机组不中标的概率较大。

5）发电侧市场成员的机组参数。机组的最小开停机时间、爬坡滑坡率、厂用电率、最小技术出力、最大技术出力、发电能力，联合循环机组的燃气配比的等机组参数会影响市场成员的中标情况。比如，燃气机组A的最小开机时间比燃气机组B小，两者申报价格及其他机组参数一致，系统因个别高峰时段需要A或B机组开机顶出力，若B开机则调用高价机组的时段较多，系统发电成本增加，因而，A机组中标。

6）发电侧市场成员的机组初始运行情况。机组的初始开停机状态、初始出力、初始已开机/停机时间会影响机组的中标情况。比如某机组在日前市场零点钟的状态为停机，

已停机时间为$3\mathrm{h}$，其最小停机时间参数是8h，则其必须继续停机5h才有可能被组合为开机。

7）辅助服务需求情况。系统备用需求、分区备用的大小会影响市场成员电能中标情况。在电能与调频市场联合出清的模式以及调频市场先于电能市场的出清模式下，调频需求和调频中标情况也会影响市场成员在电能市场中标电力的多少。

8）时段间耦合因素。在全时段耦合出清的模式下，机组中标情况不仅受单个时间点的供需、申报等以上因素影响，还要受到时段间的耦合关系的影响，比如，高峰负荷需求高，若某机组在高峰时刻开机，受最小开机时间约束影响，其在低谷时刻仍要保持开机状态。

9）其他因素。全网气量上下限约束、电能辅助服务联合出清还是单独出清、需求响应资源的相关参数等因素。

（3）辅助服务市场中标因素分析。

1）备用市场中标因素分析。

a. 备用独立出清模式。

备用市场独立出清一般在电能出清之后进行，以备用成本最低为优化目标，可以理解为按照备用申报价格由低到高排序，直到备用中标量达到备用需求量，并且同时考虑各机组的爬坡速率约束（比如对于$10\mathrm{min}$备用商品来讲，考虑机组在$10\mathrm{min}$之内能够爬坡提供的备用数量限制；对于$30\mathrm{min}$备用商品来讲，考虑$30\mathrm{min}$减去离线机组的启动时间、通知时间之后能够爬坡提供的备用数量限制）、考虑各机组在电能市场中标 的电力（在最大出力减去电能中标电力的剩余部分提供备用）。总结归纳影响备用中标的主要影响因素如下：

a）备用供需情况。备用供需情况由备用需求量、备用提供能力等因素决定。备用需求由调度机构根据电网安全因素考量制定并提前发布。备用提供能力与电能供需情况有紧密联系。一般情况下，备用供需紧张，备用中标概率更高、备用出清价格更高，反之同理。

b）电能市场的中标情况。各市场成员的备用申报量与其在电能市场的中标结果相关。在电能市场中标的机组，其剩余出力的多少决定其在备用市场能够申报的容量大小。在电能市场未中标的机组，可以申报非旋转备用。

c）市场成员的备用申报价格。市场成员的备用申报价格是备用出清排序的重要影响因素，排除爬坡等因素影响，备用申报价格越低，备用中标概率越大。

d）市场成员的机组参数。备用提供机组的爬坡能力、最大发电能力、启动时间、通知时间等参数会影响备用提供能力，因而影响中标情况。

b. 电能与备用联合出清模式。

备用与电能联合出清模式下，目标函数是备用购买和电能购买的总成本最低，约束中增加考虑电能与备用的耦合约束，即电能中标电力与备用中标电力的总和不超过机组的最大技术出力。该模式下，备用与电能的中标紧密耦合，影响备用中标的因素非常复杂，基本涵盖了上述所有影响电能和备用中标的因素，直接影响因素归纳为备用供需情况、市场成员的机组参数等。具体同上所述。

市场成员的备用申报价格与机会成本之和。联合出清模式下，备用中标排序依据是备用申报价格以及因提供备用未在电能市场出清的机会成本之和。这两部分之和数值越小，该市场成员备用中标概率越大。

2）调频市场中标因素分析。

a. 调频市场独立出清模式。

目前，我国主流调频市场在实时电能市场之前组织，以调频辅助服务成本最低为优化目标，调频辅助服务成本基于历史综合调频性能等修正的调频报价来计算，以此为依据进行排序，直到满足系统调频需求。影响调频市场中标的主要因素为：

a）调频供需情况。调频供需情况由调频需求量、调频提供能力等因素决定。调频需求由调度机构根据电网安全因素考量制定并提前发布。调频提供能力与市场成员的调频申报容量情况有紧密联系。

b）市场成员的历史调频服务质量。相同报价情况下，市场成员的历史调频服务质量指标越高，其中标的优先级越高。基于机组的历史综合调频性能指标、延时性指标、贴合性指标、系统平均里程率等参数对市场成员的调频报价进行调整计算。

c）市场成员的调频申报情况。调频市场成员申报的调频容量价格、调频里程价格的高低，结合市场成员历史调频服务质量对报价的调整，决定调频市场中标的排序。

b. 电能与调频市场联合出清模式。

目前，电能与调频市场的联合出清模式下，调频与电能的中标紧密耦合，影响调频中标的因素非常复杂，基本涵盖了上述所有影响电能和调频中标的因素，直接影响因素归纳为调频供需情况、历史调频服务质量。具体同上所述。

市场成员的调频申报与机会成本之和。联合出清模式下，调频排序依据为调整后调频容量申报价格、调频里程申报价格，以及因提供调频辅助服务在未能在电能市场出清的机会成本三者之和，该数值越小，该市场成员调频中标概率越大。

以上分析主要针对集中式市场模式。分散式市场模式的主要交易方式为双边协商、挂牌交易，以及平衡市场的调增调减交易。优化目标是调度成本最低和辅助服务费用最小，主要考虑经济性排序，物理约束考虑相对较少。电能和辅助服务在市场获得上是相对独立的，耦合关系较弱，交易方式中标逻辑相对简单清晰，此处不再赘述。

