# 44. 成熟的电力现货市场标志有哪些？国外的现货市场评价有何借鉴经验？我国电力现货市场一般从哪些方面进行评价？

## （1）成熟电力现货市场的标志。

电力现货市场的目标是在一定的政治、经济、技术条件下实现电网运行和市场运营的效率、公平、环保、安全等目标。

1）效率——社会福利最大化。可以认为所有经济制度的最根本的目标都是效率。同样，电力市场改革的最根本的目标就是提高电力系统资源的配置效率，更加具体地讲，就是在有限的资源条件和技术、经济等约束情况下，还原电力商品属性、发现电力价格信号，最大程度上满足电力用户的需求。

2）公平——社会福利的分配。在满足一定公平性原则下的效率最大化。公平的本质是平衡，主要体现在社会总福利在不同市场主体之间的分配上，包括不同进入时间（新进入和已有）、不同区域、不同环节（发、输、配、售）、不同类型（如火电与水电）的市场主体之间的分配，赋予市场主体自主选择权。

3）环保——可持续发展。环保单独作为一个目标，主要是缺乏有效的市场对其合理定价并让排放污染的市场主体承担相关成本。也就是说，排放具有负外部性，而市场无法考虑或无法完全考虑。如果电力生产带来的环境影响被合理定价（如碳税、绿证），那么发电厂商会将环境影响的外部性反映在市场交易的报价成本中，使得环保的约束反映在效率目标中。

4）安全——市场的基础。供电安全向来是电力系统运行的首要约束条件。具体反映在对电压、频率、可靠性等方面的要求上。

根据上述目标，一个成熟的电力现货市场可以描述为：能够通过市场发现合理的电力商品价格；能够得到促进社会效益最大化的电力生产安排、实现资源优化配置；市场需要的各类电力商品能够得到成本回报；出清结果能够符合电网安全和可靠性需要；能够通过市场激励和市场信号来引导市场成员行为满足电网安全运行需要；市场以及场外机制配合能够促进清洁能源消纳；市场体系能够为市场成员提供灵活的仓位调整手段和风险规避手段；能够具备一定的市场应急能力；长期运行的市场能够促进电力技术革新、资产投资引导、电网布局合理，促进电力工业整体健康发展。

## （2）国外现货市场评价示例。

市场环境若不同，相应的评价标准也不一致。国外电力现货市场评价体系是随着其市场的发展而不断丰富和完善的。对国外典型电力市场评价模型进行分析，可为我国的电力现货市场评价提供参考。

1）美国PJM电力市场评价模型。

美国PJM市场重点从市场结构、市场行为、市场绩效、市场主体经营状况、运行和规划机组等方面进行评估，评估由独立的市场监督部门（MMU）负责。PJM公开发布电力市场年度评价报告，通过对特定市场状况的研究，制定电力市场规则改进方案和措施。

市场结构评价指标包括市场供需、市场集中度、边际机组集中度、需求侧响应；市场行为评价指标包括报价涨幅、价格上限、区域市场力、频繁减载机组；市场绩效评价指标包括市场出清价格、系统负荷需求、日前市场和实时市场发电量、日前市场价格与边际成本对比；市场主体经营状况评价指标包括市场主体税收、新进入市场成员税收；运行和规划机组评价指标包括各种燃料发电机组发电容量比例、规划发电机组情况。

美国PJM电力市场评价模型有如下特点：（1）基于产业经济学的”结构一行为一绩效”分析范式（SCP范式）构建评价体系，对市场运行状态进行评价；（2）重点对市场行为和市场操纵力进行评估，防止形成市场垄断。

2）美国加州独立系统调度机构（CAISO）电力市场评价模型。

CAISO运营报告用来报告和审计关于系统事件和其他业务的问题，其包括频率响应、应急储备图表、负荷减载、其他事件以及运营统计分析。其中年度报告主要内容有：

a. 系统负荷和电源。包括负荷情况、供给侧情况。

b. 市场行为。包括总批发市场花费、市场竞争力分析、能量市场价格、剩余机组组合、竞价、实时不平衡补偿。

c. 实时市场行为。包括实时电价、能源不平衡市场电量、不平衡市场温室排放、可用平衡容量。

d. 实时市场的波动性和灵活性。包括实时价格波动、电力平衡约束、爬坡充裕度测试、实时竞价灵活性。

e. 集中竞价。包括集中竞价趋势、集中竞价支付、虚拟竞价回收费用。

f. 辅助服务。包括辅助服务花费、购买辅助服务、辅助服务定价、辅助服务花费。

g. 市场竞争和市场力缓解。包括竞争力结构化措施、输电约束竞争力、局部市场力缓解、启动和最小负荷竞价。

h. 输电阻塞。包括联络线阻塞、内部约束阻塞影响、阻塞收益权。

j. 市场调整。包括特殊调整、不平衡市场人为调度、负荷调整、阻塞调度、剩余机组组合调整。

k. 电源充裕性。包括容量购买机制和可靠性必开机组、灵活电源充裕性需求、灵活电源购买、进口电量、夏天峰值小时等。

3）美国中西部独立系统运营者（MISO）电力市场绩效评价。

MISO电力市场绩效评价指标包括：运营指标和战略指标两大类。运营类指标细分项及其在综合评价中所占权重分别为：可靠性、合规性与安全性（$25\%$），机组组合效率（$10\%$），市场效率（$10\%$），系统可用性（$5\%$），财务状况（$10\%$），顾客服务（$10\%$）；战略指标细分项及其在综合评价中所占权重分别为：市场系统增强（$10\%$），可靠性增强（$10\%$），MISO远期发展（$10\%$）。

4）澳大利亚电力市场评价模型。

澳大利亚国家电力法要求澳大利亚能源管理局（AER）至少每两年对国家电力批发市场（NEM）进行评估。评估标准如下：（1）NEM 是否存在”有效竞争”；（2）NEM 的市场特征是否不利于市场有效竞争；（3）NEM 的市场特征是否对市场的有效运行和国家电力目标的实现产生不利影响。

基于上述标准，按照可证性、稳定性、易读性、实用性原则，AER采用“结构一行为一绩效”分析模型对NEM进行全面评估，评价指标体系主要包括市场结构、市场行为、市场成效三个维度。

市场结构包括市场集中度、入市障碍、退市障碍、纵向整合。市场行为包括发电商持有容量程度、二次容量申报的市场力、违反合规性的市场行为。市场成效包括市场竞争力、市场效率。

## （3）我国现货市场的评价。

结合我国电力现货市场建设初期的发展状况、面临的问题和改进方向，现阶段电力现货市场的基本评价指标可设定为：

1）可靠性、合规性与安全性类指标。输电网供电可靠性指标、系统备用容量合规率、发电容量充裕度指标。

2）市场结构类指标。整体/阻塞区域内市场力指标（市场集中度、边际机组集中度）；每月最大负荷时段系统可用性（包括统调发电机组有效容量占比、输电网阻塞断面输电容量占设计容量比例）。

3）市场化程度指标。参与现货市场交易发电机组有效容量占统调机组有效容量百分比、参与现货市场交易发电机组有效容量占参与（包括中长期和现货）市场化交易统调机组有效容量百分比、参与现货市场交易的同类机组装机容量占比、参与现货市场交易的总用电量占全社会用电量的百分比、电力现货市场化交易电量占市场化交易电量的百分比、中长期合同电量占全社会用电量的百分比等。

4）市场供需状况类指标。系统（每月最大负荷日的）最大、最小负荷时段的市场供需比，可中断负荷容量占（相应技术标准的）备用容量的百分比，需求侧响应电量占实时（平衡）市场交易量比例等。

5）市场行为评价指标。报价涨幅、价格上限、频繁减载机组。

6）市场绩效评价指标。市场出清价格、日前市场价格与边际成本对比、市场需求满足率（日前市场实际成交购电量与申报购电量之比）、日前市场和实时市场发电量、各类发电机组发电容量比例和实际发电量比例、机组组合效率（理想机组组合和经济调度的购电成本与实际现货市场购电成本之比）、市场结算不平衡资金占总交易结算电费的比例。

7）市场竞争适宜度指标。供给侧主体税收和利润率、需求侧主体税收和利润率。

8）市场成员满意度指标。市场规则满意度、市场信息披露满意度、市场交易系统可靠性和灵活性满意度等。

9）战略性指标。包括：（1）践行国家发展战略指标：可再生能源消纳率、水电消纳率、核电消纳率；（2）市场发展建设指标：市场交易系统功能增强，市场交易系统可靠性增强，市场化中远期发展规划制定。

# 第二章

# 国内电力现货市场建设关键问题

