# 56. 为什么市场环境下市场主体仍需严格遵守调度纪律？

纵观全球电力系统，电网能够实现能源资源优化配置的范围与电网覆盖的范围相一致，优化调度的程度与统一调度的深度相一致。根据我国《电力法》和《电网调度管理条例》，调度机构赋有电网生产指挥权，负责对电网运行进行组织、指挥、指导和协调，依法依规落实电力市场交易结果，保障电网安全、稳定和优质、经济运行。

调度机构肩负着保障电网安全运行和现货市场有序运营的双重职责。电力现货市场的建设对电网安全运行提出了更高要求，较传统模式相比，市场机制一定程度上削弱了调度风险管控的手段，使调度保障电网安全的难度增加。所以在现货市场设计过程中，应充分考虑调度保障电网安全和市场有序的权责，在市场应急机制、免责条款、终止规则和各类标准中落实调度必需的管控手段，确保工作合规开展。同时，市场主体应自觉严格遵守调度纪律，杜绝违反《调度管理条例》，危害电网安全稳定运行的行为发生。现货市场中的各方主体要协同合作，共同努力守住电网运行的安全底线。

调度系统和电力市场结构体系是紧密相关但又不完全等同的。电网调度系统实行统一调度、分级管理，而市场的运作是在特定区域内实行统一开放，由于该区域内可能存在若干级调度机构，因此并不是每一级调度机构都承担相同的实时电力交易或整个电力交易的运作任务，这是电网调度与电力市场及其交易机构层面上的关系问题，调度与交易职能是电力市场运行必不可少的重要部分，其中实时交易与调度密不可分，调度可以包容市场交易，但交易代替不了统一调度，这不仅在理论上而且在各国实践上也已经得到了充分的证明。

电力市场交易结果执行环节是由调度机构负责落实。电力市场是通过市场机制形成发电计划和电价的一种形式，它不可能取代整个电网的运行调度。在电力市场条件下，各发电企业通过报价竞争发电，主要与发电量、时段以及相应的价格甚至辅助服务相关，在保证电网安全稳定的前提下，按低价优先等市场规则对竞争电量实行顺序上网，这是在市场环境下编制开、停机方式等发电调度计划的主要依据之一。显然，按市场交易结果形成的发电调度计划最终还需要调度机构通过统一调度来付诸实施。

市场环境下各市场主体仍然要坚持统一调度，遵守调度纪律。电力市场的引入没有改变统一调度的原则和要求。计划模式下，调度根据资源配置需求进行发电计划编制，各级调度按权限下发，各市场主体执行计划。在市场环境下，调度计划编制环节引入市场手段。市场经过竞价出清等环节生成交易结果，市场交易结果列入调度计划，成为发、用电调度计划的部分或全部，最终仍以调度计划的方式下发至各级调度机构，由各市场主体执行包含交易结果的调度计划。

在市场环境下，遵守调度纪律涵盖发电、输电、用电各个环节。如果市场主体不能严格遵守调度纪律，电力市场交易的执行结果在任一环节都可能和交易结果发生偏差，将会影响或损害发电、供电、输电、用电等各方的合法权益。电力市场的交易结果是发电企业、市场运营机构、电力用户依规达成的“合同”，“合同”的内容需要依靠调度计划指令来执行，而这份“合同”的有效履行需要所有市场主体严格遵守调度纪律来完成。

电网安全裕度可能会随市场情况发生变化，全面释放更多资源参与市场，这对电网平稳运行带来新的挑战。市场环境下，输电通道上的交易成分增加，新能源大范围跨区资源配置要求提升，电网运行工况的不可预测性加大，系统运行更复杂化，致使电网事故影响日益严重，客观上使统一调度的重要性更进一步体现。电力现货市场建设发现电价并激励发电和用能效率的提高，同时也寄望通过市场机制有效促进了清洁低碳、安全高效的能源体系建设。在实现“双碳”目标的重要历史时期，可预计新能源还将继续保持高速增长，在电源结构中的比重将进一步提升。与常规能源相比，以风电、光伏为代表的新能源功率波动大、耐受能力差、调节能力弱，增加电网出现支路、断面有功功率重载或越限的风险，给电力系统安全运行带来极大挑战。在灵活调节资源稀缺的客观现实面前，需要整合电力系统的能力，支持全网的安全可靠运行，其根本就在于各市场主体自觉遵守调度纪律，严格服从统一调度。

保障电力系统安全稳定运行是全体市场成员共同利益之所在。调度机构在电力市场运营中，需要尽量避免系统事故的发生，一旦发生事故时应迅速限制事故范围，尽快恢复系统的正常运行。因此从保证电网安全运行的角度考虑，调度计划包含电力市场交易结果，但最终下发的计划一定是依据当前电网运行条件。电网一旦遇到气象灾害或严重事故，已经不满足执行交易结果的条件，各市场主体应严格遵守调度纪律，以维护主体共同利益，以保障整个电网的安全稳定运行，防止发生系统事故。

为了推进电力市场建设，保障大电网安全稳定运行，保障电力现货市场交易有序开展，防止电网事故的发生，必须重视电力市场规则，严格遵守调度纪律，才能有效对电网运行风险进行预警调控，及时阻止电网事故的发生。现货市场运营应在充分考虑电力系统运行安全约束，确保系统安全稳定运行的基础上开展，充分保障调度机构调度和控制电网运行的手段和资源。系统发生紧急事故时，调度机构应按“安全第一”的原则处理事故，必要时可实施市场干预乃至市场中止，以保障电力系统安全运行。

服从调度机构的统一调度，是各个市场主体应尽的义务，依照法律规定，任何单位和个人，均不得违反和擅自更改调度指令。各市场主体应认真执行市场规则，严格遵守调度纪律，保障电网的稳定运行及市场有序运营。

