# 61. 现货市场中必开机组的确定原则和参与市场方式是什么？如何进行补偿？

在现货市场中，因电网安全约束、民生供热保障或政府要求，部分发电机组在某些时段必须并网发电，这类机组称为必开机组（must-run unit）。必开机组由调度机构根据一定的原则进行设置，在市场出清前进行标记。在现货市场出清时，必开机组在必开时段内的机组状态为开机、必开最小出力优先出清。

（1）必开机组的确定原则。

出现以下情况时，调度机构可将相应机组设置必开机组：

1）因系统安全约束，必须开出的机组，以及必须维持运行状态的机组。

2）因电压支撑要求，需要增开或维持开机状态的机组。

(3) 因保供电、保供热、保民生或政府要求，需要提高安全裕度而增开或维持开机状

态的机组。

4）根据电网安全运行要求，需要进行调试的机组，或调度机构批复同意进行试验的机组。

5）根据电网安全运行要求，需要在运行日某些时段固定出力的机组。

6）其他保障电力安全可靠供应需要开机运行的机组。

调度机构在事前信息发布中需包含必开机组的计划安排，明确相应的必开时段，必开机组应提前做好开机准备，确保在运行日能够正常开机运行。

例如，某现货试点省为增强电网抵御极端灾害的能力，保障电网安全运行，台风登陆前3天及登陆期间，调度机构可视系统运行需要设置台风影响区域的沿海燃煤机组为必开机组；台风登陆前1天及登陆期间，调度机构可视系统运行需要设置台风影响区域的沿海燃气机组为必开机组，由此造成其他区域的燃气机组存在燃料供应约束时，相应机组可设置为必停机组。台风登陆后，在系统安全风险可控的情况下，调度机构解除必开设置。雨雪冰冻灾害风险或山火风险生效期间，调度机构可根据系统运行需要，将对灾害影响区域有网络支撑或能配合发挥融冰作用的机组设置为必开机组。

（2）必开机组参与市场的方式。

必开机组在必开时段内的机组状态为开机，不参与优化；必开最小出力优先出清。若调度机构未指定必开机组的必开最小出力，则必开最小出力为该台机组的最小稳定技术出力。必开最小出力之上的发电能力根据发电机组的电能量报价参与优化出清。

某交易时段中，若必开机组仅中标必开最小出力，该时段内该台必开机组不参与市场定价；若必开机组的必开最小出力之上的发电能力中标，该时段内该台必开机组可参与市场定价。

（3）必开机组的补偿机制。

运行日内，若必开机组当天的总发电收益低于核定的总发电成本，按照核定的总发电成本对必开机组进行补偿。

机组发电成本包括启动成本、变动成本和固定成本。启动成本是指将发电机从停机状态开机到并网产生的成本。变动成本即燃料成本，包括空载燃料成本和边际燃料成本，空载燃料成本是指发电机维持同步转速、输出电功率为零所需要消耗的燃料成本，边际燃料成本是指发电机组在一定出力水平增加单位出力所需增加的燃料成本。固定成本是指在一定时期基本不变的成本。

政府有关部门组织开展机组发电成本核算工作，根据机组类型核算变动成本用于市场力检测和特殊机组补偿。

如果必开、供热机组等故意申报高价，经检测存在较大市场力，引起市场价格明显异常的，可调整限价范围、进行申报价格替代或选取近一段时期现货市场平均价格进行结算。

![image](../../assets/img_40076bac0a23.jpg)