# 70. 电力现货市场出清结果是否会进行安全校核？怎样进行校核？

电力现货市场出清结果必须满足电网安全约束，一般称这个校核过程为安全校核。电力交易出清结果需与电网调度安全校核协调，从而保障电力系统运行的安全性和可靠性。安全校核就是针对现有电网建立模型，整合网络参数、网络拓扑结构数据、母线节点负荷，并结合发电报价曲线、系统负荷预测曲线、检修计划、安全稳定限额等数据，利用潮流计算与故障分析，校核无约束的出清结果是否满足网络安全稳定约束条件。其中潮流计算的计算方法一般采用PQ解耦法、NR牛顿一拉普森迭代法进行计算，当出现交流潮流不收敛时，转而采用类直流法和直流法进行计算。故障分析的故障集主要包括线路、变压器过载情况以及母线、变压器、机组等设备在发生故障情况下其他设备过载或重载情况，针对部分电网的暂态、动态、电压或小干扰稳定等问题，还需要增加暂、稳态等其他类型计算。

我国目前多数采用D5000平台进行交易计划的安全校核。其校核方式为对电网日前和日内短期未来运行断面的进行电力潮流计算和安全分析，校验全网次日各时间段输变电设备和重要断面潮流分布是否越限，并针对可能出现的重要输变电设备和重要断面的过载或重载情况采取预控措施，以提高电网安全稳定水平。

一般而言，集中式电力现货市场通过安全约束机组合（SCUC）和安全约束经济调度（SCED）（详见问题94）在出清环节内嵌考虑系统安全约束，从而精准协调经济效益与系统安全需求。下面以美国具有代表性的PJM、ERCOT市场为例对其安全校核做法进行详细说明：

美国 PJM 电力市场中，通过在日前和实时市场中进行机组组合和经济调度市场出清时，内嵌安全约束从而保障系统的安全稳定运行。日前市场中使用安全约束下的机组组合和经济调度对电能和备用辅助服务进行联合出清。日前市场出清结束后，PJM 会运行第二次机组组合，以保证第二日调度计划安排能够满足系统的可靠性要求。实时市场基于系统实际运行情况，使用安全约束下的经济调度对电能、调频和备用进行联合出清，每 $5\mathrm{min}$ 计算一次。日前市场出清应用的技术软件包括 RSC/SPD/SFT，RSC 可以计算 7 天机组组合，使用的模型包括机组报价、固定交易、虚拟报价、负荷报价、外部交易。在机组组合计算中不考虑阻塞限价的交易，但在经济调度中需要考虑安全约束和备用要求。SPD 的功能为计算每小时机组出力，其可以启动燃气机组，考虑爬坡约束，考虑虚拟报价，并计算节点边际电价，计算日前备用市场出清电价，并考虑热稳定限值和无功功率断面限值。SFT 根据网络拓扑、SPD 计划、检修计划确定校核模型，并根据 EMS 提供的故障集进行安全分析，在必要的情况下可以返回 SPD 或 RSC，经过 SFT 复核的出清

结果能够确保日前计划可行。

美国ERCOT市场中，日前市场在发电机组运行物理约束和网络安全校核的基础上，以社会福利最大化为目标函数，通过安全约束下的机组组合联合优化电能量、辅助服务和金融输电权。利用可靠性机组合（该机组合采用考虑了备用、机组故障和机组启停频繁程度等可靠性因素）保障电力系统可靠性，机组强制参与，以系统运行成本最小为目标函数。ERCOT利用输电安全分析软件（transmission security analysis，TSA）开展日前市场安全校核，该软件用于校核SCUC求解结果是否能够在正常态和预想故障集下保障系统的安全稳定运行，若校核不通过则在纳入新约束下重新进行SCUC计算，不断迭代直至满足安全校核。机组组合结果在实时市场需要物理执行，接受指令开机的机组必须在实时运行阶段上线。实时市场在可靠性机组合的基础上，进行安全约束下的经济调度，以5min为周期对发电机组发放实时调度计划，市场成员强制参与市场，实时市场与日前市场的偏差电量按照实时节点边际电价结算。

英国、北欧等电力市场以中长期双边交易为主的国家，由于各国家电力系统阻塞较轻，在进行双边交易时没有考虑安全约束，主要通过设计平衡机制、平衡市场保证系统的运行安全性并在以上市场中考虑线路约束、安全校核问题。此外，在英国的日前现货交易市场出清时也考虑 $N - 1$ 安全校核准则以及无功电压控制等因素，遵循特定的出清规则。而北欧市场作为跨国电力交易市场，在不同时间尺度所考虑的安全约束略有不同，日前市场和日内市场出清时考虑了价区间联络线约束、小时线路爬坡率约束，部分联络线考虑静态线损因子，但不考虑系统的实际物理模型，在平衡调节市场才考虑各个区域内网络的实际约束。

在英国电力市场中，由于英国电网结构比较坚强、阻塞较少，英国电力交易所的各类交易以及场外的双边合约均不考虑电网运行约束，也就是说不进行安全校核，电网在实时运行中可能发生的阻塞等问题由调度机构通过平衡机制予以解决。也正是因为交易所内的各类交易无须安全校核，使得同一市场中有两家交易所以竞争方式开展日前交易成为可能。由于双边交易和日前集中竞价市场均未考虑电网安全约束，因此调度机构在日前环节要通过大量分析计算，及时发现平衡和电网安全问题，引导市场成员调整交易，并非以调度指令的方式安排生产，也不进行机组组合。调度机构每日09:00公布全网及分区负荷预测；11:00开始根据市场成员提交的初始电力曲线（initial physical notification, IPN），进行次日系统平衡裕度分析和电网安全分析；16:00调度机构根据最新的申报曲线，发布系统平衡裕度和次日发电计划。当发生电力供应不足时，及时发布电力不足警告和限负荷警告，通过电价上涨的预期，引导发电厂商推迟检修，引导可调整负荷缩减电力需求。当发生电网阻塞时，引导市场成员调整交易计划，避免造成合同累加曲线与实际出力偏差过大。

除了以上所提到的调度机构通过发布相关申报曲线、警告，引导市场成员进行调整调整交易计划外，英国调度机构（electricity system operator，ESO）还设立了平衡机制，通过平衡机制来考虑系统的安全约束，提高系统的调度效率，保障系统安全运行。该机制是英国 ESO 用来保证每秒钟电力供需平衡的系统。该平衡机制为调度部门提供了在实时调度前 $1\mathrm{h}$ 阶段，调整发电与负荷预测偏差的手段和依据。同时，ESO 也可提前（有时提

前1年以上）与一些辅助服务机构签订合同以保证系统能安全和高效地运行，这些辅助性服务包括无功调节、热备用、频率控制和黑启动等。

北欧电力市场在考虑安全校核问题上的思路基本与英国一致，但北欧作为一个跨国电力交易市场，在处理各价区之间联络线约束问题上具有其特别之处。北欧电力现货市场由日前现货市场和日内现货市场组成，同时还包括平衡调节市场。北欧日前市场和日内市场出清时考虑了价区间联络线约束、小时线路爬坡率约束，此外部分联络线考虑静态线损因子，不考虑系统的实际物理模型，在平衡调节市场才考虑各个区域内网络的实际约束。平衡调节市场是系统实时运行前的最后一道关口，其主要作用在于保障系统的实时平衡与稳定运行，而不在于进行电量交易。平衡调节市场是由北欧各国系统调度运行机构TSO负责，出清时会考虑各个区域的实际物理模型与安全约束，实现交易计划的再调整。

