# 77. 中长期市场与现货市场在电费结算方面有什么不同？

电力市场中的电费结算方式与电力市场组织模式、交易品种、竞价方式、电价机制和分摊机制等因素密切相关，因此在探讨中长期市场与现货市场在电费结算方面的关系时，需要全面讨论多种电力市场运行机制下的市场交易模式。

# （1）中长期市场模式。

中长期市场根据中长期合约分解电量曲线，按照合约约定价格结算。在非现货市场模式下，按照月结月清模式处理合同偏差，合同电量按照合同电价全量结算，偏差电量根据各省市的实际运行情况和市场规则处理，比如采用偏差费用结算或者按照照付不议模式结算等机制。

中长期交易在现货市场模式下，采用“日清月结”的方式，根据中长期合约分解电量，按合同约定价格（即按规则分解后的净合约综合价）对中长期合约电量进行电量结算；中长期合约电量包括年度、月度、周等交易周期的合约电量，按照日清月结的方式处理合同偏差。

在分散式市场中，中长期合约是物理合同，必须强制执行，合同偏差处理方式与非现货模式下的处理方式保持一致。

在集中式市场中，中长期合约是差价合约，无中长期偏差电量考核，对合同偏差电量采取现货市场偏差结算方式。现货市场根据日前市场出清电量与中长期合约电量的差值进行偏差结算，偏差结算价格为日前市场价格。实时市场根据实际上网电量（或实际用电量）与日前市场出清电量的差值做偏差结算，偏差结算价格为实时市场价格。

# （2）现货市场模式。

现阶段，国家电网各试点省份的电价机制基本都采取了节点电价和统一边际电价机制，用户侧不参与结算或者采用统一结算电价。

发电侧现货市场结算时，在中长期合约具有金融属性的市场中，采用机组所在节点电价或者系统统一电价（根据市场规则确定），日前市场根据日前市场出清电量与中长期合约分解电量的偏差电量，按照日前市场出清电价进行结算；实时市场根据实际上网电量与日前市场出清电量的偏差电量，按照实时市场出清电价进行结算。在中长期合约具有物理属性的市场中，日前市场根据日前市场出清电量按照日前市场出清电价进行结算；实时市场根据实际上网电量与日前市场出清电量的偏差电量，按照实时市场出清电价进行结算。

在用户侧参与市场结算的规则体系中，采用统一结算电价。在中长期合约具有金融属性的市场中，日前申报电量与中长期合约分解电量的偏差部分，以日前市场分时统一结算电价作为日前电能量市场结算价格；实际用电量与日前申报电量的偏差部分，以实时市场分时统一结算点电价作为实时电能量市场结算价格。在中长期合约具有物理属性的市场中，日前市场中根据日前市场申报电量以日前市场统一电价进行结算；实时市场中根据实际用电量与日前市场申报电量的偏差电量，按照实时市场统一电价进行结算。

电力现货市场采用“日清月结”的结算模式，电费计算周期为日，以小时为基本计算时段，出具日清算临时结算结果，以月度为周期发布正式结算依据，开展电费结算。

国家规定电力现货市场不得设置不平衡资金池，每项结算科目均需独立记录，分类明确疏导，辅助服务费用、成本补偿、阻塞盈余等科目作为综合电价科目详细列支。所有结算科目的分摊（返还）应事先商定分摊（返还）方式，明确各方合理的权利与义务。

![image](../../assets/img_2ca4860767a5.jpg)