# 81. 什么是电力现货市场技术支持系统？

电力现货市场技术支持系统是支撑电力现货市场运营的计算机、网络与通信设备和各功能应用软件的统称，是电力现货市场安全、稳定运行的重要技术支撑，依据电力现货市场运营规则，实现市场注册、竞价、出清、结算、分析等现货市场运营全业务功能，为市场主体提供了一个公开、透明、高效、便捷的交易平台。调度机构通过系统开展市场组织、管理及监管分析，市场中交易主体通过系统开展交易报价、交易结果查询。

在功能架构设计上，电力现货市场技术支持系统一般采用分层架构设计，下层应用为上层应用提供服务支撑，上层单向调用下层服务接口，不允许上下两层双向调用，以此保证各层之间的松耦合。电力现货市场技术支持系统从下往上分为基础设施层、基础平台层、应用服务层、应用功能层。基础设施层为电力现货市场提供基础的软硬件，主要包括应用服务器、存储设施、数据库软件、操作系统等；基础平台层为电力现货市场应用开发与系统运行提供了基础支撑组件和服务，主要包括数据访问服务、消息总线、通信总线、图形画面、告警管理、日志管理、系统管理、权限管理、报表工具、安全防护等；应用服务层是为应用层功能实现提供公共计算服务支撑，主要是把现货市场核心算法和公共组件进行了服务化封装，供不同应用场景进行调用，应用服务包括核心出清算法服务、安全校核计算服务、数据管理服务等。应用功能层是现货市场系统面向用户所提供的各自业务功能集合，支撑用户完成现货市场各项业务操作，主要包括市场申报发布数据管理、市场数据及模型管理、日前市场、日内市场、实时市场、辅助服务市场、市场风险管控、市场模拟推演、市场分析、市场监管支持等。

在部署架构上，电力现货市场技术支持系统在电力生产控制大区Ⅱ区和信息管理大区Ⅲ区分别部署，申报发布管理、市场模型与数据管理、日前市场、日内市场、实时市场、辅助服务市场、市场风险管控等核心数据管理与出清计算功能部署在安全Ⅱ区，市场模拟推演、市场监管支持、市场分析等离线功能部署在Ⅲ区，Ⅱ区数据通过数据同步软件实时同步到Ⅲ区。同时，为了实现交易机构申报发布数据安全可靠传输至现货市场系统，构建了隔离缓冲区，部署数据传输服务。

在硬件配置上，电力现货市场系统技术支持系统硬件部署在安全Ⅱ区、Ⅲ区和隔离缓冲区。其中，Ⅱ区包括日前市场服务器、日内市场服务器、实时市场服务器、辅助服务市场服务器、潮流安全分析服务器、市场风险管控服务器、存储阵列、接入交换机、加密机及工作站。Ⅲ区包括市场分析服务器、市场模拟推演服务器、市场监管支持服务器、接入交换机及工作站若干。隔离缓冲区包括正反隔离装置、网络安全监测装置及恶意代码流量监测设备。

电力现货市场技术支持系统配备高度智能化运行监视和告警功能，对系统各类软硬件异常状态及时通过动图、声音等方式告警提示，方便系统运维人员全面掌控系统运行情况，及时发现问题，快速介入处理。为了满足系统运行可靠性要求，系统所采用的服务器、网络设备、存储设备等都采用冗余配置，在单个设备出现故障时，能够及时进行设备切除和应用切换，实现在硬件和软件故障下无感知迁移。为应对严重自然灾害导致的系统级别瘫痪，在异地建立备用系统或并列双活运行B系统，实现两地系统互为主备和并列运行，现货AB系统通过AB系统数据同步服务实现数据双向同步，同步的内容包括电网模型、平台及应用的配置信息、人工操作及业务中间结果信息等。同时AB系统也分别通过独立数据传输通道各自与国调（网调）AB系统及外部系统AB系统进行双向交叉的数据交互，保证双活运行的可靠性及可用性。

电力现货市场技术支持系统遵循“安全分区、网络专用、横向隔离、纵向认证”安全防护基本原则，构建隔离缓冲区与交易机构进行数据安全交互，对申报数据等关键业务数据采取加密签名、安全存储与访问控制措施，强化关键业务数据的安全监管、审计监测和抗抵赖性。针对现货市场运行特点，用到的新技术包括：基于恶意代码流量监测与网络安全监测技术实现安全接入监控，基于数据不落地的安全传输技术实现跨区传输服务，基于密码管控技术实现对业务数据的数字证书签名与非对称密码加密传输。

电力现货市场技术支持系统与能量管理系统、电力交易系统等内外部系统存在大量数据交互。电力现货市场技术支持系统在市场出清环节中需要考虑电网及机组物理运行特性，因此，需要从能量管理系统中获取电网物理模型、电网实时运行数据以及系统负荷预测、母线负荷预测、联络线计划、检修计划等数据，同时，现货市场出清结果需要用于物理执行，相关出清结果也会发送给能量管理系统中进行实际调度运行，事后，从能量管理系统中接入电网及机组实际运行数据开展市场运行分析等业务。电力现货市场技术支持系统在整个电力现货市场事前、事中、事后等全过程中都与能量管理系统存在密不可分的联系。电力交易系统在我国主要由电力交易机构负责建设和维护，它主要为开展年度、月度等中长期电力市场提供技术支撑，及负责市场申报发布和市场注册，电力现货市场技术支持系统需要从电力交易系统中获取市场注册信息、中长期交易合同相关信息，用于市场边界条件设定，按照市场信息披露原则向电力交易系统发送市场披露信息，由电力交易系统向市场主体发布，从电力交易系统获取市场主体报价信息。为了保证数据及时、准确的传输至现货市场系统，在现货市场系统中建立多种高效的数据传输机制以实现与不同系统间的数据交互，数据传输方式包括数据库同步、文件交互、数据访问服务等，支撑数据传输格式、传输周期的灵活配合，建立数据传输全过程监视技术，对从数据发送端到数据接收端各个环节进行监视。外部数据质量好坏直接影响了市场出

清结果的准确性，针对现货市场各类外部数据特征，建立了可配置的数据校验规则，对所有输入数据进行校验，只有通过数据校验的数据才能进入到市场出清环节。

随着云计算、大数据、人工智能、区块链等新技术发展，电力现货市场技术支持系统与新技术融合进一步推动了系统从体系架构、功能实现、系统运行等方面发生转变。利用云计算平台提供虚拟化资源，实现了传统物理机向可弹性伸缩的虚拟机转变，采用微服务、容器化等技术大大增强了系统扩展性和灵活性。利用大数据存储与处理能力，可以有效支撑大区域市场、大规模用户所产生的海量市场数据的处理与分析，实现千万级发用侧市场主体灵活接入市场。在市场分析、市场力检测、市场预测等领域应用人工智能算法，通过海量数据和人工智能算法相结合，挖掘现货市场复杂运行表象下更本质的运行规律，有效把握市场运行脉络，为开展各类市场分析提供智能化工具，同时，在市场模拟推演中应用人工智能技术模拟市场报价与博弈，为市场规则推演提供更加真实的环境。区块链技术是一种为多方协作构建互信环境的新型技术，利用块链式数据结构来验证与存储数据，利用分布式节点共识算法来生成和更新数据，利用密码学的方式保证数据传输和访问的安全，利用由自动化脚本代码组成的智能合约，来编程和操作数据的一种全新的分布式基础架构与计算方式。区块链分布式存储、防抵赖、可溯源等技术特点与电力现货市场应用需求高度契合，在电力现货市场技术支持系统中申报发布、市场监管、市场结算等领域具有广阔的应用前景，把市场申报发布数据和市场操作日志等关键业务数据进行上链存储，实现数据不可篡改和事后追溯，利用区块链智能合约实现市场自动结算与考核，为调度机构、市场主体、市场监管机构间建立公开、透明、互信、共享的市场环境提供技术支撑。

