# 86. 技术支持系统故障时如何保障电力现货市场运行？电力现货市场技术支持系统为何需要备用系统？没有备用系统的后果是什么？

电力现货市场技术支持系统是电力现货市场安全、稳定运行的重要技术支撑。为了满足系统运行可靠性要求，系统所采用的服务器、网络设备、存储设备等都采用冗余配置，在单个设备出现故障时，能够及时进行设备切除和应用切换，实现在硬件和软件故障下的无感知迁移；同时通过配备高度智能化的运行监视和告警功能，对系统各类软硬件运行异常或故障状态及时进行动图、声音等方式的告警提示，方便系统运维人员全面掌控系统运行情况，及时发现问题，快速介入处理。

当出现严重自然灾害导致的系统级别瘫痪时，冗余配置、设备及应用的无感切换无法保障系统正常运行，电力现货市场技术支持系统需要在异地建立备用系统或并列双活运行B系统，实现两地系统互为主备和并列运行，保障现货市场稳定可靠运行。

电力现货市场技术支持系统备用系统的建设有以下几种模式：

## （1）主备模式。备用系统具备独立场所和必要的现货市场功能，但日常无人员值守，不参与实际市场运行，应急情况下启用，开展市场运营工作。

## （2）双活模式。备用系统具备独立场所和与主用一致的现货市场功能，两者同步运行，各自承担部分现货市场运行业务，备用系统运行值班人员配置与主用系统基本相同，实现系统、市场业务的实时备用。

电力现货市场技术支持系统备用系统实现：

## （1）A、B系统通过统一数据同步确保一致，综合考虑系统可用性和一致性需求，采用最终一致性策略保证A、B系统的数据一致性。

## （2）A、B系统数据同步充分考虑实时性要求，模型维护、人工操作等需要秒级同步，采样数据等可分钟级同步等。

## （3）基于现有的各类专业管理界面，充分考虑系统的可维护性和易维护性，例如通过在主从模式下主模式维护，向从模式同步进行共享，降低整体维护工作量，并为数据一致性提供保障。

## （4）调度应急体系要求提供的服务连续不中断，技术设计方案按照其可用性需达到“容错级”，需使用数据多副本容错、计算节点同构可互换等措施来保障服务的高可靠性。

## （5）充分运用成熟、先进的技术，确保备用系统具有较强的生命力和长期使用价值。

备用系统在应急时刻切主运行的前提是数据与主用系统的一致性，同步数据包括：

## （1）图模及配置参数。模型数据同步分为主从一致性提交和主从异步复制模式。一致性提交由模型服务程序分别向主从模式的数据库写入数据，主从模式都提交成功则本次模型操作正式提交成功，否则通过模型回退主从模式恢复到操作前状态，通过强一致性技术保证主从模型数据的实时一致性；主从异步复制模式通过商用库同步将模型数据复制到从系统数据库，保证主从模式模型数据的最终一致性。

## （2）实时数据。实时数据阶段同步提供了业务长处理流程中间结果同步的能力。应用触发的数据同步手段，应用通过接口触发对指定数据集的同步，能够实时的完成数据从一个站点实时库到另一个站点实时库的同步。阶段同步支持表级、字段级和记录级的同步粒度。阶段数据同步需要从应用的运行站点向备用站点同步，因此只具备单向同步，相同的表不考虑双向同步。阶段数据同步支持断点续传功能，可以选择具备断点续传的同步策略。

## （3）人工操作。人工操作数据同步技术通过系统间消息代理转发技术实现了同城双活系统或异地双活系统的用户操作信息自动同步。同城双活系统通过负载均衡策略确定主从地位，操作消息发送至主机系统SCADA应用，通过消息代理分别同步至备用系统，以确定操作数据在两地节点保持同步。接收到同步消息后备用系统与主用系统完成相同的操作步骤，将信息写入本地实时数据库。对于同城双活模式，在备用系统中需要增加写库权限判断，确定商用库数据的一致性，避免数据重复写入。

## （4）数据一致性校验。数据比较功能包括实时库，关系库，模型（关系库）和文件数据比较，具备定时和手动方式两种方式，目前数据比较功能不考虑自动修复。自动比较发现不同步的，比较程序生成告警；手动比较发现不同步的，比较程序生成报告。原则上，自动比较侧重效率，尽量比较关键性指标，降低对系统运行的影响。手动比较侧重详细结果，能够生成较详细的测试报告，能够指导数据同步恢复。

随着电力现货市场的运营开展，电力现货市场技术支持系统运营出现故障所带来的业务影响范围会迅速扩大，因此对系统连续运行、业务系统和市场数据的高可用性和系统抵御突发性灾难的能力提出了更高要求，电力现货市场技术支持系统建设备用系统的目的在于：

## （1）确保系统在应用或硬件故障时能正常运行，保障电网运行安全和出清结果的完整性。

## （2）重要业务数据在系统重大故障或机房网络故障以及地震、火灾等不可抗物理灾难发生时能够得以有效保护；重要业务能在设定时间内恢复，实现业务的连续运行。

## （3）业务系统增强抵御突发问题的能力，进一步提升市场在用户中的信心，提升系统持续服务能力和资源利用效率，避免引起外部对系统稳定、安全运行的质疑，提高系统应用可靠性和数据安全性。

电力现货市场如果没有建设备用系统，在技术支持系统故障、机房网络故障以及地震、火灾等不可抗物理灾难发生时，可能导致电力现货市场运营暂停，严重时可能导致市场短时中止甚至长时间退出市场的情况发生；同时如果出现数据存储损害等情况时，可能导致市场运营数据丢失等情况，后果不堪设想。

